<!doctype html>
<html>
  <head>
    <meta charset="utf-8" />
    <meta name="color-scheme" content="light dark" />
    <script src="https://www.w3.org/Tools/respec/respec-w3c" class="remove"></script>
    <script class="remove">
      var respecConfig = {
        specStatus: "ED",
        group: "wg/wot",
        editors: [
          {
            name: "Cristiano Aguzzi",
            w3cid: "105495",
            company: "Invited Expert",
            companyURL: "https://github.com/relu91"
          }
        ],
        edDraftURI: "https://w3c.github.io/wot-binding-templates/bindings/protocols/modbus/",
        shortName: "wot-modbus-binding",
        github: "https://github.com/w3c/wot-binding-templates",
        otherLinks: [
          {
            key: "WoT Binding Registry",
            data: [
              {
                value: "Web of Things (WoT) Binding Registry",
                href: "https://w3c.github.io/wot-binding-registry/"
              }
            ]
          },
          {
            key: "Bindings Section of the TD Specification",
            data: [
              {
                value: "Explanation of the binding mechanism",
                href: "https://w3c.github.io/wot-thing-description/#bindings"
              }
            ]
          },
          {
            key: "Ontology",
            data: [
              {
                value: "Modbus in RDF",
                href: "ontology.html"
              }
            ]
          },
          {
            key: "JSON Schema",
            data: [
              {
                value: "Modbus JSON Schema",
                href: "modbus.schema.json"
              }
            ]
          }
        ],
        localBiblio: {
          "WOT-BINDING-REGISTRY": {
            title: "Web of Things (WoT) Binding Registry",
            href: "https://www.w3.org/TR/wot-binding-registry/",
            authors: ["Ege Korkan"],
            publisher: "W3C",
            date: "November 2025"
          }
        }
      };
    </script>
    <title>Web of Things (WoT) Modbus Binding</title>
  </head>

  <body>
    <section id="abstract">
      <p>
        In the Web of Things (WoT), a Binding is a blueprint that provides guidance toward implementing a specific IoT
        protocol, data format, or IoT platform. The WoT Thing Description specification explains the overall mechanism,
        and the WoT Binding Registry provides the formal requirements that any binding ought to follow. This document is
        a binding for the Modbus protocol, which is a well-known and cost-effective IoT protocol for communication
        between industrial control and automation devices.
      </p>
      <p>
        More specifically, this document defines a set of vocabulary terms that can be used inside a Thing Description
        document, and associated rules which allow description of WoT operations using the Modbus protocol over the
        network. Relevant examples showcasing different vocabulary terms and the associated behaviors are also provided.
      </p>
    </section>
    <section id="sotd">
      <p>
        <em>This document is a work in progress</em>
      </p>
    </section>
    <section id="introduction">
      <h2>Introduction</h2>
      <p>
        The Modbus is a data communication protocol originally developed by Modicon, which is now a part of Schneider
        Electric. The protocol was specifically designed for the remote management of the hardware devices in the
        industrial environment. For this reason, it has a low level of abstraction and it has built-in bit handling
        capabilities oriented to the direct control of the relays and generic contact statuses.
      </p>
      <p>
        All Modbus devices operate by exposing a certain set of coils (bits) and registers (group of 16 bits) over the
        network. These coils or registers can be read or written with a simple request-response mechanism. Very
        typically, registers are also combined to represent data that is larger than 16 bits, i.e. two registers can be
        used together to represent a 32 bit integer. Thus, a Modbus client can read a set of registers at once and
        obtain a larger value.
      </p>
      <p>
        The physical layer can be RS485 differential bus which has limited susceptibility to EMC interference. However,
        this limits the usability of the protocol to short distance networks, typically within a kilometer. When
        Internet access is needed, it is encapsulated in TCP (called Modbus TCP) with Ethernet as the physical layer. By
        using this encapsulation strategy, the Modbus protocol can reach remote nodes deployed in distant facilities
        over the Internet. Over the years, due to its simplicity and cost-effectiveness, the Modbus protocol has become
        a standard all over the world. This popularity, together with the advancement in microcontrollers and
        microprocessors, has led to a shift in how applications pack the information. Today, it is common to store and
        read any type of data in the Holding Registers, including bits, bytes, strings, floats, etc.
      </p>
      <p>
        Concretely, this document describes how WoT TDs can be used to describe devices that use the Modbus TCP
        protocol. Other versions of Modbus can be incorporated into this document in the future. Particularly, this
        document explains how to create valid URLs and Forms for the different operations that can be performed via the
        Modbus TCP protocol. Developers are encouraged to use this document as an implementation guideline and as a
        reference for the creation of their own binding implementations. The following sections will cover the URL
        format, the vocabulary, and a list of Form examples.
      </p>
    </section>
    <section id="conformance">
      <p>
        Forms of a Thing Description instance with Modbus Binding complies with this specification if it follows the
        normative statements in <a href="#vocabulary"></a> and <a href="#mappings"></a>.
      </p>
      <p>
        A JSON Schema [[?JSON-SCHEMA]] to validate Thing Description instances containing Modbus Binding is provided in
        the <a href="modbus.schema.json">GitHub repository</a>.
      </p>
    </section>
    <section id="namespace-context">
      <h2>Namespace and Context</h2>
      <p>
        The vocabulary terms defined in this document belong to the Modbus namespace
        <code>https://www.w3.org/2019/wot/modbus#</code>. The preferred prefix for this namespace is <code>modv</code>,
        which is used throughout this document. For example, the term <code>modv:entity</code> expands to the IRI
        <code>https://www.w3.org/2019/wot/modbus#entity</code>. The definitions of all terms are provided in the
        <a href="ontology.html">Modbus ontology</a>.
      </p>
      <table class="def">
        <thead>
          <tr>
            <th>Item</th>
            <th>Value</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>Namespace</td>
            <td><code>https://www.w3.org/2019/wot/modbus#</code></td>
          </tr>
          <tr>
            <td>Preferred prefix</td>
            <td><code>modv</code></td>
          </tr>
          <tr>
            <td>JSON-LD context</td>
            <td><code>https://www.w3.org/2019/wot/modbus/v1</code></td>
          </tr>
        </tbody>
      </table>
      <p>
        For the use in JSON-LD [[?JSON-LD11]], a context file is provided at
        <code>https://www.w3.org/2019/wot/modbus/v1</code>. It defines the <code>modv</code> prefix and the datatypes of
        the vocabulary terms. Furthermore, it maps values such as <code>"Coil"</code> or <code>"readCoil"</code> to the
        corresponding terms of the Modbus ontology.
      </p>
      <p>
        When used within a WoT Thing Description [[?WOT-THING-DESCRIPTION]], the Modbus context file should be included
        in the <code>@context</code> array after the Thing Description context, as shown in [[[#example-context]]].
      </p>
      <pre id="example-context" class="example" title="Including the Modbus context in a Thing Description">
            {
                "@context": [
                    "https://www.w3.org/2022/wot/td/v1.1",
                    "https://www.w3.org/2019/wot/modbus/v1"
                ],
                ...
            }
        </pre
      >
    </section>
    <section id="url">
      <h2>URL format</h2>
      Historically different URL schemes have been used within the Modbus community such as <code>modbus+tcp://</code>,
      <code>modbus+ascii://</code> and <code>modbus+rtu://</code>. Since this document focuses on the Modbus TCP
      protocol, <code>modbus+tcp://</code> is the only valid URL scheme at the moment. The following shows the typical
      structure of an URL of the Modbus TCP protocol:
      <pre>
            modbus+tcp://{deviceAddress}:{port}/{unitID}/{address}?quantity={?quantity}
        </pre
      >

      <p>Where:</p>

      <ul>
        <li><code>{deviceAddress}</code> is the IP address of the Modbus device</li>
        <li><code>{port}</code> is the port of the Modbus device</li>
        <li><code>{unitID}</code> is the unit ID of the Modbus device. See <a href="#vocabulary">vocabulary</a></li>
        <li>
          <code>{address}</code> is the address of the register/coil referenced in this URL. See
          <a href="#vocabulary">vocabulary</a>
        </li>
        <li>
          <code>{quantity}</code> the amount of registers/coils referenced in this URL. See
          <a href="#vocabulary">vocabulary</a>
        </li>
      </ul>

      <p>For the full syntax see [[[#abnf]]].</p>
    </section>
    <section id="vocabulary">
      <h2>Modbus Vocabulary</h2>
      This section describes the vocabulary used in the Modbus protocol. A Modbus binding implementation should use the
      vocabulary defined in this section to describe the different configurations that can be used to exchange data
      between a Web of Things implementation and a Modbus device.
      <section>
        <h3>URL terms</h3>
        <table class="def">
          <thead>
            <tr>
              <th>Vocabulary term</th>
              <th>Description</th>
              <th>Assignment</th>
              <th>Type</th>
            </tr>
          </thead>
          <tbody>
            <!-- Generate forms terms from the ontology-->

            <tr>
              <td><code>modv:address</code></td>
              <td>Specifies the starting address of the Modbus operations. Between 0 and 65535</td>
              <td>required</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#integer">integer</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:unitID</code></td>
              <td>
                Sometimes also called the Slave or Server ID, the Unit ID is technically not needed for ModbusTCP, since
                the IP-address works as unique identifier, but for compatibility reasons it MUST be included. Mostly
                between 1 and 247 but 255 is technically possible
              </td>
              <td>required</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#integer">integer</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:quantity</code></td>
              <td>Specifies the amount of either registers or coils to be read or written to</td>
              <td>optional</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#integer">integer</a></td>
            </tr>

            <tr></tr>
          </tbody>
        </table>
      </section>
      <section>
        <h3>Form terms</h3>
        <table class="def">
          <thead>
            <tr>
              <th>Vocabulary term</th>
              <th>Description</th>
              <th>Assignment</th>
              <th>Type</th>
            </tr>
          </thead>
          <tbody>
            <!-- Generate forms terms from the ontology-->

            <tr>
              <td><code>modv:zeroBasedAddressing</code></td>
              <td>
                DEPRECATED as TDs are expected to contain the address to be directly used by the Consumer
                implementation. See also
                <a href="https://github.com/w3c/wot-binding-templates/issues/187">the relevant issue</a>. Previous
                explanation: Modbus implementations can differ in the way addressing works, as the first coil/register
                can be either referred to as <code>true</code> or <code>false</code>. False when the first register
                starts at address 1.
              </td>
              <td>optional</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#boolean">boolean</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:pollingTime</code></td>
              <td>
                Modbus TCP maximum polling rate. The Modbus specification does not define a maximum or minimum allowed
                polling rate, however specific implementations might introduce such limits. Defined as integer of
                milliseconds.
              </td>
              <td>optional</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#integer">integer</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:timeout</code></td>
              <td>
                Maximum waiting time for a response. Defines how much time the runtime should wait until it receives a
                reply from the device. Defined as integer of milliseconds.
              </td>
              <td>optional</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#integer">integer</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:mostSignificantByte</code></td>
              <td>
                When <code>true</code>, it describes that the byte order of the data in the Modbus message is the most
                significant byte first (i.e., Big-Endian). When <code>false</code>, it describes the least significant
                byte first (i.e., Little-Endian).
              </td>
              <td>optional</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#boolean">boolean</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:mostSignificantWord</code></td>
              <td>
                When <code>true</code>, it describes that the word order of the data in the Modbus message is the most
                significant word first (i.e., no word swapping). When <code>false</code>, it describes the least
                significant word first (i.e. word swapping)
              </td>
              <td>optional</td>
              <td><a href="http://www.w3.org/2001/XMLSchema#boolean">boolean</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:entity</code></td>
              <td>A registry type to let the runtime automatically detect the right function code</td>
              <td>optional</td>
              <td><a href="#entitytype">EntityType</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:function</code></td>
              <td>Function Code sent by the master in every request. Specifying the desired interaction.</td>
              <td>optional</td>
              <td><a href="#functioncode">FunctionCode</a></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>modv:type</code></td>
              <td>
                Specifies the data type contained in the request or response payload. Users can define the specific data
                type using a sub type of <code>xsd:decimal</code>.
              </td>
              <td>optional</td>
              <td><a href="#payloaddatatype">PayloadDataType</a></td>
            </tr>

            <tr></tr>
          </tbody>
        </table>
        <p>
          The <code>modv:mostSignificantByte</code> and <code>modv:mostSignificantWord</code> properties within the
          Modbus binding define the byte and word order of data within Modbus messages. In Modbus communication, the
          arrangement of bytes and words may vary between systems, and these properties provide a declarative way to
          capture such configurations. For instance, in Big-Endian byte order (e.g., AABBCC), the most significant byte
          comes first, and setting <code>modv:mostSignificantByte</code> to true ensures the correct interpretation of
          the data as AABBCC. Conversely, in Little-Endian byte order (e.g., CCBBAA), the least significant byte comes
          first, therefore <code>modv:mostSignificantByte</code> has to be set to false. On the other hand, the
          <code>modv:mostSignificantWord</code> property extends this functionality to message payloads composed by more
          than two registers. For example, given a message payload composed with four registers (e.g.,
          <code>AABBCCDD</code>), with <code>modv:mostSignificantWord</code> set to true, the client can correctly
          interpret the data as <code>AABBCCDD</code>, while setting the property to false will result in the
          interpretation being as <code>CCDDAABB</code>. For more examples, see [[[#example-read-holding-32bit]]]. Note
          that while word swapping is not part of the Modbus specification, it is a practice observed in off-the-shelf
          devices. Therefore, when creating a Thing Description (TD), users may need to account for such deviations by
          configuring the <code>modv:mostSignificantWord</code> and <code>modv:mostSignificantByte</code> properties
          accordingly.
        </p>
      </section>
      <section id="entitytype">
        <h3>Entity</h3>
        A more user-friendly property to specify [[[#functioncode]]]. The client will then determine the right function
        code to be applied in the modbus request. Furthermore, it can be used in multi-operation forms whereas
        <code>modv:function</code> cannot (See the [[[#example-read-coil-entity]]])

        <table class="def" title="Entity values">
          <thead>
            <tr>
              <th>Value</th>
              <th>Description</th>
            </tr>
          </thead>
          <tbody>
            <!-- Generate possible values of the entity class-->

            <tr>
              <td><code>Coil</code></td>
              <td>Represent a modbus coil register. These entities can be read or written</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>DiscreteInput</code></td>
              <td>Represent a modbus discrete input. These entities can only be read</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>HoldingRegister</code></td>
              <td>Represent a modbus holding register. These entities can be read or written</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>InputRegister</code></td>
              <td>Represent a modbus input register. These entities can only be read</td>
            </tr>

            <tr></tr>
          </tbody>
        </table>
        <b>Notice</b> that when used in conjunction with <code>modv:function</code>, the value of
        <code>modv:function</code> property should be ignored.
      </section>
      <section id="functioncode">
        <h3>Function</h3>
        <code>FunctionCode</code> class represents the value of the function field in a Modbus frame. The following
        table lists the supported codes and their descriptions:
        <table class="def" title="Function values">
          <thead>
            <tr>
              <th>Value</th>
              <th>Label</th>
              <th>Code</th>
              <th>Description</th>
            </tr>
          </thead>
          <tbody>
            <!-- Generate possible values of the function codes-->

            <tr>
              <td><code>readCoil</code></td>
              <td>Read Single Coil</td>
              <td>1</td>
              <td>
                Read a single coil (i.e., boolean/bit access) value. Conventionally in the address range 00001-09999
              </td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>readDeviceIdentification</code></td>
              <td>Read Device Identification</td>
              <td>43</td>
              <td>
                Read Device Identification for diagnostic purposes. Available in the majority of Modbus implementations.
              </td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>readDiscreteInput</code></td>
              <td>Read Discrete Inputs</td>
              <td>2</td>
              <td>Read Physical Discrete Inputs (bit access). Conventionally in the address range 10001-19999</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>readFileRecord</code></td>
              <td>Read File Record</td>
              <td>14</td>
              <td>Read File Record that starts with the MBAP header and subsequently the actual file record</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>readHoldingRegisters</code></td>
              <td>Read Multiple Holding Registers</td>
              <td>3</td>
              <td>Read Multiple Holding Registers (16 bit access). Conventionally in the address range 40001-49999</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>readInputRegisters</code></td>
              <td>Read Multiple Input Registers</td>
              <td>4</td>
              <td>Read Multiple Physical Input Registers (16 bits). Conventionally in the address range 30001-39999</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>writeMultipleCoils</code></td>
              <td>Write Multiple Coils</td>
              <td>15</td>
              <td>Write Multiple Physical Coils (internal bits). Conventionally in the address range 00001-09999</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>writeMultipleHoldingRegisters</code></td>
              <td>Write Multiple Holding Registers</td>
              <td>16</td>
              <td>
                Write Multiple Holding Registers (output registers, 16 bit). Conventionally in the address range
                40001-49999
              </td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>writeSingleCoil</code></td>
              <td>Write Single Coil</td>
              <td>5</td>
              <td>Write Single Physical Coil (internal bit). Conventionally in the address range 00001-09999</td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>writeSingleHoldingRegister</code></td>
              <td>Write Single Holding Register</td>
              <td>6</td>
              <td>Write Single HoldingRegister (internal bits). Conventionally in the address range 40001-49999</td>
            </tr>

            <tr></tr>
          </tbody>
        </table>
        <p class="warning">
          The address ranges indicated are based on the observations of the Modbus community and are not part of the
          official Modbus specification. While you can use any address within the 0-65535 range, it is recommended for
          new devices to adhere to these ranges for better compatibility with existing Modbus devices and systems. A WoT
          Consumer application should not assume that a specific address range is used for a particular type of register
          or coil, and should always use the Thing Description as the source of truth. However, pay attention that your
          Modbus library does not have any expectations and thus limitations on the address range. In those cases, you
          should post-process the TD before handing it over to the Modbus library.
        </p>
      </section>
      <section id="payloaddatatype">
        <h3>Payload DataType</h3>
        <p>
          The <code>PayloadDataType</code> class within a Modbus binding instance serves as value for the
          <code>modv:type</code> property to specify the expected data types of payload content in Modbus messages. It
          offers a set of terms taken from XML Schema [[XMLSCHEMA11-2-20120405]] to cover the most common data types
          used in Modbus messages. Note that the <code>PayloadDataType</code> entity is designed for describing
          established conventions in the Modbus ecosystem; future development might remove this functionality or add new
          terms. Currently, the <code>PayloadDataType</code> class contains the following data types:
        </p>
        <ul>
          <li><code>xsd:integer</code></li>

          <li><code>xsd:boolean</code></li>

          <li><code>xsd:string</code></li>

          <li><code>xsd:float</code></li>

          <li><code>xsd:decimal</code></li>

          <li><code>xsd:byte</code></li>

          <li><code>xsd:short</code></li>

          <li><code>xsd:int</code></li>

          <li><code>xsd:long</code></li>

          <li><code>xsd:unsignedByte</code></li>

          <li><code>xsd:unsignedShort</code></li>

          <li><code>xsd:unsignedInt</code></li>

          <li><code>xsd:unsignedLong</code></li>

          <li><code>xsd:double</code></li>

          <li><code>xsd:hexBinary</code></li>
        </ul>
      </section>
    </section>
    <section id="mappings">
      <h2>Mappings</h2>
      <p>
        This section describes strategies and default values to employ protocol specific concepts within the
        <a href="https://w3c.github.io/wot-architecture/#dfn-interaction-model">WoT Interaction model</a>.
      </p>
      <section id="default-mappings">
        <h3>Default mappings</h3>
        <p>
          The following table lists the default mappings between the protocol specific concepts and the WoT concepts.
          Please note that operations that are not listed in the table are not supported by this binding. For example,
          since the Modbus protocol is a request-response based protocol, the
          <code>subscribeevent</code> operation is not supported.
        </p>

        <table class="def">
          <thead>
            <tr>
              <th>Operation</th>
              <th>Default Binding</th>
            </tr>
          </thead>
          <tbody>
            <!-- Generate mappings from the mapping ontology -->

            <tr>
              <td><code>readproperty</code></td>
              <td><code>"modv:function": "readCoil"</code></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>writeproperty</code></td>
              <td><code>"modv:function": "writeSingleCoil"</code></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>invokeaction</code></td>
              <td><code>"modv:function": "writeSingleCoil"</code></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>readallproperties</code></td>
              <td><code>"modv:function": "readHoldingRegisters"</code></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>readmultipleproperties</code></td>
              <td><code>"modv:function": "readHoldingRegisters"</code></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>writeallproperties</code></td>
              <td><code>"modv:function": "writeMultipleHoldingRegisters"</code></td>
            </tr>

            <tr></tr>

            <tr>
              <td><code>writemultipleproperties</code></td>
              <td><code>"modv:function": "writeMultipleHoldingRegisters"</code></td>
            </tr>

            <tr></tr>
          </tbody>
        </table>
        The next table defines default values for other terms, regardless of their use in combination with one of the
        operations listed in the table above.
        <table class="def">
          <thead>
            <tr>
              <th>Operation</th>
              <th>Default</th>
              <th>Comments</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><code>modv:quantity</code></td>
              <td>
                <code>1</code>
              </td>
              <td></td>
            </tr>
            <tr>
              <td><code>modv:zeroBasedAddressing</code></td>
              <td>
                <code>false</code>
              </td>
              <td>The term is deprecated and should not be used anymore.</td>
            </tr>
            <tr>
              <td><code>modv:mostSignificantByte</code></td>
              <td>
                <code>true</code>
              </td>
              <td></td>
            </tr>
            <tr>
              <td><code>modv:mostSignificantWord</code></td>
              <td>
                <code>true</code>
              </td>
              <td></td>
            </tr>
            <tr>
              <td><code>modv:timeout</code></td>
              <td>
                <code>infinite</code>
              </td>
              <td></td>
            </tr>
          </tbody>
        </table>
      </section>
      <section id="possible-mappings">
        <h3>Possible mappings</h3>
        <p>
          Additional to the default mappings, users may decide to use other [[[#functioncode]]]s for a specific
          operation. The following table lists examples of possible mappings for some operation types.
        </p>
        <table class="def">
          <thead>
            <tr>
              <th>Operation</th>
              <th>Possible Binding</th>
            </tr>
          </thead>
          <tbody>
            <tr>
              <td><code>writeproperty</code></td>
              <td>
                <code>"modv:function":"writeMultipleCoils"</code>
              </td>
            </tr>
            <tr>
              <td><code>writeproperty</code></td>
              <td>
                <code>"modv:function":"writeSingleHoldingRegister"</code>
              </td>
            </tr>
            <tr>
              <td><code>readproperty</code></td>
              <td>
                <code>"modv:function":"readDeviceIdentification"</code>
              </td>
            </tr>
            <tr>
              <td><code>readproperty</code></td>
              <td>
                <code>"modv:function":"readDiscreteInput"</code>
              </td>
            </tr>
            <tr>
              <td><code>observeproperty</code></td>
              <td>
                <code>"modv:function":"readCoil"</code>;
                <code>"modv:pollingTime": 1000</code>
              </td>
            </tr>
          </tbody>
        </table>
      </section>
    </section>
    <section>
      <h2>Examples</h2>
      This section will present a set of examples showing how the terms defined in this document can be used to describe
      and configure a <a>Form</a>. The [[[#example-read-coil]]] shows the minimum set of terms needed to configure a
      single coil reading using Modbus. Notice that the <code>unitID</code> is contained in the <code>href</code> as the
      first element of the <code>path</code> segment.
      <pre id="example-read-coil" class="example" title="Read a single coil">
            {
                "href": "modbus+tcp://127.0.0.1:60000/1/1",
                "op": [
                    "readproperty"
                ],
                "modv:function": "readCoil"
            }
        </pre
      >
      The [[[#entitytype]]] keyword can be used to describe forms with multiple operations types where the default
      operation will apply based on the entity and intended operation by the Consumer.
      <pre id="example-read-coil-entity" class="example" title="Read and write single coil">
                    {
                        "href": "modbus+tcp://127.0.0.1:60000/1/1",
                        "op": [
                            "readproperty",
                            "writeproperty"
                        ],
                        "modv:entity": "Coil"
                    }
        </pre
      >
      A TD processor will interpret [[[#example-read-coil-entity]]] configuration as the following:
      <pre id="example-read-coil-entity-expanded" class="example" title="Read and write single coil expanded">
                            [{
                                "href": "modbus+tcp://127.0.0.1:60000/1/1",
                                "op": [
                                    "readproperty"
                                ],
                                "modv:function": "readCoil"
                            },
                            {
                                "href": "modbus+tcp://127.0.0.1:60000/1/1",
                                "op": [
                                    "writeproperty"
                                ],
                                "modv:function": "writeSingleCoil"
                            }]
        </pre
      >
      Effectively reducing the verbosity of a TD. The expressiveness of the Modbus ontology allows users to also
      describe the total number of registers read or written in a WoT operation. [[[#example-read-holding]]] shows how
      to read 8 <code>HoldingRegister</code>.
      <pre id="example-read-holding" class="example" title="Read 8 holding registers">
                            {
                                "href": "modbus+tcp://127.0.0.1:60000/1/40001?quantity=8",
                                "op": [
                                    "readproperty",
                                    "writeproperty"
                                ],
                                "modv:entity": "HoldingRegister"
                            }
                </pre
      >
      When possible, WoT consumers will use Modbus features to read the desired amount of data with a single protocol
      request. However, it may be possible to specify a total length for Modbus operations that do not support reading
      or writing on a range of registers (see [[[#example-read-coil-range]]]). In these circumstances consumers will
      make multiple requests to satisfy their configuration requirements.
      <pre id="example-read-coil-range" class="example" title="Read and write 8 single coils with one form">
                            {
                                "href": "modbus+tcp://127.0.0.1:60000/1/1?quantity=8",
                                "op": [
                                    "readproperty",
                                    "writeproperty"
                                ],
                                "modv:entity": "Coil"
                            }
        </pre
      >

      When dealing with multi registers payloads, it is possible to specify further details about the data type sent on
      the wire in the payload request. The following example shows how to read a 32bit integer Little-Endian value
      stored in two HoldingRegisters.
      <pre id="example-read-holding-32bit" class="example" title="Read a 32bit integer">
            {
                "href": "modbus+tcp://127.0.0.1:60000/1/1?quantity=2",
                "op": [
                    "readproperty"
                ],
                "modv:entity": "HoldingRegister",
                "modv:type": "xsd:int",
                "modv:mostSignificantByte": false
            }
        </pre
      >

      Another notable form of configuration of a form using the Modbus vocabulary is the polling mechanism. With the
      keyword <code>modv:pollingTime</code>, the user can indicate the intervals at which to observe a particular set of
      registers. Supposing that the device is implemented in a way that the value of coil register 1 changes every 1000
      ms, in [[[#example-polling]]], it suggests that the polling time should not be faster than 1000 ms. WoT Consumers
      may still submit requests faster than the specified time, but it should be taken as a reasonable default for
      observing a property.
      <pre id="example-polling" class="example" title="Polling">
            {
                "href": "modbus+tcp://127.0.0.1:60000/1/1",
                "op": [
                    "observeproperty"
                ],
                "modv:entity": "Coil",
                "modv:pollingTime": 1000
            }
        </pre
      >
      Finally, [[[#full-td]]] shows a complete device described using Modbus ontology.
      <pre id="full-td" class="example" title="A complete TD example">
                {
                  "@context": [
                      "https://www.w3.org/2022/wot/td/v1.1",
                      {
                          "modv": "https://www.w3.org/2019/wot/modbus#"
                      }
                  ],
                  "title": "ModbusPLC",
                  "description": "An industrial machine, retrofitted to be IoT capable.",
                  "id": "uri:dev:ModbusTCPThing",
                  "securityDefinitions": {
                      "nosec_sc": {
                          "scheme": "nosec"
                      }
                  },
                  "security": "nosec_sc",
                  "base": "modbus+tcp://192.168.178.32:502/1/",
                  "properties": {
                      "limitSwitch1": {
                          "title": "downLimitSwitch",
                          "type": "boolean",
                          "description": "Limit switch moving downwards",
                          "forms": [
                              {
                                  "op": "readproperty",
                                  "href": "10003",
                                  "modv:function": "readDiscreteInput",
                                  "contentType": "application/octet-stream"
                              }
                          ]
                      },
                      "limitSwitch2": {
                          "title": "forwardLimitSwitch",
                          "type": "boolean",
                          "description": "Limit Switch moving forward",
                          "forms": [
                              {
                                  "op": "readproperty",
                                  "href": "10002",
                                  "modv:function": "readDiscreteInput",
                                  "contentType": "application/octet-stream"
                              }
                          ]
                      },
                      "moveDown": {
                          "title": "moveDown",
                          "type": "boolean",
                          "description": "Down Motor Status (single coil). PLC output, can be written to control the motor.",
                          "forms": [
                              {
                                  "op": [
                                      "writeproperty",
                                      "observeproperty",
                                      "readproperty"
                                  ],
                                  "href": "6",
                                  "modv:entity": "Coil",
                                  "modv:pollingTime": 100,
                                  "contentType": "application/octet-stream"
                              }
                          ]
                      },
                      "moveForward": {
                          "title": "moveForward",
                          "type": "boolean",
                          "description": "Forward Motor Status (single coil). PLC output, can be written to control the motor.",
                          "forms": [
                              {
                                   "op": [
                                      "writeproperty",
                                      "observeproperty",
                                      "readproperty"
                                  ],
                                  "href": "3",
                                  "modv:entity": "Coil",
                                  "modv:pollingTime": 100,
                                  "contentType": "application/octet-stream"
                              }
                          ]
                      }
                  }
              }
              </pre
      >
    </section>
    <section class="appendix" id="abnf">
      <h2>Modbus URL ABNF syntax</h2>
      <p>The following describes the [[[#url]]] using [[[RFC5234]]] with reference to [[[uri]]] specification.</p>
      <pre class="syntax">
            MODBUS-URI = "modbus+tcp://" authority path-modbus [ "?quantity=" quantity ]
            path-modbus = "/" unitID "/" address
            unitID=1*DIGIT
            address=1*DIGIT
            quantity=1*DIGIT
        </pre
      >
    </section>
  </body>
</html>
